<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.38">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="description" content="A structured, project-based path through smart meter data: disaggregation, forecasting, anomaly detection, and grid-edge value, from raw signal to business insight.">

<title>Chapter 1: Modeling the Low-Voltage Network – Machine Learning for Smart Meter Data</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
  margin-bottom: 0em;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="https://cdn.jsdelivr.net/npm/jquery@3.5.1/dist/jquery.min.js" integrity="sha384-ZvpUoO/+PpLXR1lu4jmpXWu80pZlYUAfxl5NsBMWOEPSjUn/6Z/hRTt8+pR6L4N2" crossorigin="anonymous"></script><script src="../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../">
<link href="../../book/04-network-foundations/02-timeseries-der-modeling.html" rel="next">
<link href="../../book/03-disaggregation/04-multi-task-low-frequency.html" rel="prev">
<link href="../../assets/favicon.svg" rel="icon" type="image/svg+xml">
<script src="../../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../site_libs/quarto-html/quarto-syntax-highlighting-de63f62b328812d8e578a4d74e282472.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="../../site_libs/quarto-html/quarto-syntax-highlighting-dark-6b6957c917596b414ec0b78690761e87.css" rel="stylesheet" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<link href="../../site_libs/quarto-html/quarto-syntax-highlighting-de63f62b328812d8e578a4d74e282472.css" rel="stylesheet" class="quarto-color-scheme-extra" id="quarto-text-highlighting-styles">
<script src="../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../site_libs/bootstrap/bootstrap-42b40ac53c79a0c7380937c8b346a02c.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="../../site_libs/bootstrap/bootstrap-dark-697b03a7f16093b717e6cc27e64c2b97.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<link href="../../site_libs/bootstrap/bootstrap-42b40ac53c79a0c7380937c8b346a02c.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme-extra" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<script src="https://cdn.jsdelivr.net/npm/requirejs@2.3.6/require.min.js" integrity="sha384-c9c+LnTbwQ3aujuU7ULEPVvgLs+Fn6fJUvIGTsuu1ZcCf11fiEubah0ttpca4ntM sha384-6V1/AdqZRWk1KAlWbKBlGhN7VG4iE/yAZcO6NZPMF8od0vukrvr0tg4qY6NSrItx" crossorigin="anonymous"></script>

<script type="application/javascript">define('jquery', [],function() {return window.jQuery;})</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<meta property="og:title" content="Chapter 1: Modeling the Low-Voltage Network – Machine Learning for Smart Meter Data">
<meta property="og:description" content="A structured, project-based path through smart meter data: disaggregation, forecasting, anomaly detection, and grid-edge value, from raw signal to business insight.">
<meta property="og:image" content="https://sambaiga.github.io/ml-energy-disaggregation/assets/grid-centralized-vs-decentralized.svg">
<meta property="og:site_name" content="Machine Learning for Smart Meter Data">
<meta name="twitter:title" content="Chapter 1: Modeling the Low-Voltage Network – Machine Learning for Smart Meter Data">
<meta name="twitter:description" content="A structured, project-based path through smart meter data: disaggregation, forecasting, anomaly detection, and grid-edge value, from raw signal to business insight.">
<meta name="twitter:image" content="https://sambaiga.github.io/ml-energy-disaggregation/assets/grid-centralized-vs-decentralized.svg">
<meta name="twitter:card" content="summary_large_image">
</head>

<body class="nav-sidebar floating nav-fixed quarto-light"><script id="quarto-html-before-body" type="application/javascript">
    const toggleBodyColorMode = (bsSheetEl) => {
      const mode = bsSheetEl.getAttribute("data-mode");
      const bodyEl = window.document.querySelector("body");
      if (mode === "dark") {
        bodyEl.classList.add("quarto-dark");
        bodyEl.classList.remove("quarto-light");
      } else {
        bodyEl.classList.add("quarto-light");
        bodyEl.classList.remove("quarto-dark");
      }
    }
    const toggleBodyColorPrimary = () => {
      const bsSheetEl = window.document.querySelector("link#quarto-bootstrap:not([rel=disabled-stylesheet])");
      if (bsSheetEl) {
        toggleBodyColorMode(bsSheetEl);
      }
    }
    const setColorSchemeToggle = (alternate) => {
      const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
      for (let i=0; i < toggles.length; i++) {
        const toggle = toggles[i];
        if (toggle) {
          if (alternate) {
            toggle.classList.add("alternate");
          } else {
            toggle.classList.remove("alternate");
          }
        }
      }
    };
    const toggleColorMode = (alternate) => {
      // Switch the stylesheets
      const primaryStylesheets = window.document.querySelectorAll('link.quarto-color-scheme:not(.quarto-color-alternate)');
      const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
      manageTransitions('#quarto-margin-sidebar .nav-link', false);
      if (alternate) {
        // note: dark is layered on light, we don't disable primary!
        enableStylesheet(alternateStylesheets);
        for (const sheetNode of alternateStylesheets) {
          if (sheetNode.id === "quarto-bootstrap") {
            toggleBodyColorMode(sheetNode);
          }
        }
      } else {
        disableStylesheet(alternateStylesheets);
        enableStylesheet(primaryStylesheets)
        toggleBodyColorPrimary();
      }
      manageTransitions('#quarto-margin-sidebar .nav-link', true);
      // Switch the toggles
      setColorSchemeToggle(alternate)
      // Hack to workaround the fact that safari doesn't
      // properly recolor the scrollbar when toggling (#1455)
      if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
        manageTransitions("body", false);
        window.scrollTo(0, 1);
        setTimeout(() => {
          window.scrollTo(0, 0);
          manageTransitions("body", true);
        }, 40);
      }
    }
    const disableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        stylesheet.rel = 'disabled-stylesheet';
      }
    }
    const enableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        if(stylesheet.rel !== 'stylesheet') { // for Chrome, which will still FOUC without this check
          stylesheet.rel = 'stylesheet';
        }
      }
    }
    const manageTransitions = (selector, allowTransitions) => {
      const els = window.document.querySelectorAll(selector);
      for (let i=0; i < els.length; i++) {
        const el = els[i];
        if (allowTransitions) {
          el.classList.remove('notransition');
        } else {
          el.classList.add('notransition');
        }
      }
    }
    const isFileUrl = () => {
      return window.location.protocol === 'file:';
    }
    const hasAlternateSentinel = () => {
      let styleSentinel = getColorSchemeSentinel();
      if (styleSentinel !== null) {
        return styleSentinel === "alternate";
      } else {
        return false;
      }
    }
    const setStyleSentinel = (alternate) => {
      const value = alternate ? "alternate" : "default";
      if (!isFileUrl()) {
        window.localStorage.setItem("quarto-color-scheme", value);
      } else {
        localAlternateSentinel = value;
      }
    }
    const getColorSchemeSentinel = () => {
      if (!isFileUrl()) {
        const storageValue = window.localStorage.getItem("quarto-color-scheme");
        return storageValue != null ? storageValue : localAlternateSentinel;
      } else {
        return localAlternateSentinel;
      }
    }
    const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
      const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
      const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
      let newTheme = '';
      if(authorPrefersDark) {
        newTheme = isAlternate ? baseTheme : alternateTheme;
      } else {
        newTheme = isAlternate ? alternateTheme : baseTheme;
      }
      const changeGiscusTheme = () => {
        // From: https://github.com/giscus/giscus/issues/336
        const sendMessage = (message) => {
          const iframe = document.querySelector('iframe.giscus-frame');
          if (!iframe) return;
          iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
        }
        sendMessage({
          setConfig: {
            theme: newTheme
          }
        });
      }
      const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
      if (isGiscussLoaded) {
        changeGiscusTheme();
      }
    };
    const authorPrefersDark = false;
    const darkModeDefault = authorPrefersDark;
      document.querySelector('link#quarto-text-highlighting-styles.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
      document.querySelector('link#quarto-bootstrap.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
    let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
    // Dark / light mode switch
    window.quartoToggleColorScheme = () => {
      // Read the current dark / light value
      let toAlternate = !hasAlternateSentinel();
      toggleColorMode(toAlternate);
      setStyleSentinel(toAlternate);
      toggleGiscusIfUsed(toAlternate, darkModeDefault);
      window.dispatchEvent(new Event('resize'));
    };
    // Switch to dark mode if need be
    if (hasAlternateSentinel()) {
      toggleColorMode(true);
    } else {
      toggleColorMode(false);
    }
  </script>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a class="navbar-brand" href="../../index.html">
    <span class="navbar-title">Machine Learning for Smart Meter Data</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item compact">
    <a class="nav-link" href="mailto:sambaiga@gmail.com"> <i class="bi bi-envelope-at" role="img" aria-label="Email Anthony Faustine">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://www.linkedin.com/in/sambaiga"> <i class="bi bi-linkedin" role="img" aria-label="LinkedIn">
</i> 
<span class="menu-text"></span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/sambaiga/ml-energy-disaggregation"> <i class="bi bi-github" role="img" aria-label="View source on GitHub">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
    <a href="https://github.com/sambaiga/ml-energy-disaggregation" title="Source Code" class="quarto-navigation-tool px-1" aria-label="Source Code"><i class="bi bi-github"></i></a>
  <a href="" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode"><i class="bi"></i></a>
</div>
      </div> <!-- /container-fluid -->
    </nav>
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <a class="flex-grow-1 no-decor" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
          <h1 class="quarto-secondary-nav-title"><span class="chapter-title">Chapter 1: Modeling the Low-Voltage Network</span></h1>
        </a>     
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../index.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Welcome</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../preface.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Preface</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../how-to-use.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">How to Use This Book</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="false">
 <span class="menu-text">Part 3: Disaggregation</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/03-disaggregation/01-what-is-nilm.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 1: Non-Intrusive Load Monitoring</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/03-disaggregation/02-feature-engineering.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 2: Appliance Recognition</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/03-disaggregation/03-multi-appliance-recognition.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 3: Multi-Appliance Recognition</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/03-disaggregation/04-multi-task-low-frequency.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 4: Multi-Task Deep Learning at Low Frequency</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true">
 <span class="menu-text">Part 4: LV Network and Topology Foundations</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/04-network-foundations/01-opendss-lv-modeling.html" class="sidebar-item-text sidebar-link active"><span class="chapter-title">Chapter 1: Modeling the Low-Voltage Network</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/04-network-foundations/02-timeseries-der-modeling.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 2: Time-Series Simulation and DER Modeling</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/04-network-foundations/03-phase-identification.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 3: Phase Identification from Smart-Meter Data</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="false">
 <span class="menu-text">Part 5: Clustering</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth1 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/05-clustering/01-clustering-foundations.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 1: Clustering Foundations</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/05-clustering/02-clustering-methodology.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 2: Clustering Methodology</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/05-clustering/03-customer-clustering.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 3: Customer Clustering Across Three Utilities</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/05-clustering/05-feeder-level-clustering.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 5: Feeder-Level Clustering at Scale</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="false">
 <span class="menu-text">Part 6: Ranking and Recommendation</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth1 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/06-ranking-recommendation/01-ranking-recommendation.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 1: Ranking and Recommendation under DER</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="false">
 <span class="menu-text">Part 7: Anomaly Detection</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth1 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/07-anomaly-detection/01-anomaly-detection.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 1: Anomaly Detection Beyond the Meter</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="false">
 <span class="menu-text">Part 8: Forecasting</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth1 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/08-forecasting/01-forecastability.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 1: Household Smart-Meter Forecastability</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/08-forecasting/02-scaling-archetypes.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 2: Scaling to Hundreds of Meters</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/08-forecasting/03-probabilistic-forecasting.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Chapter 3: What a Probabilistic Forecast Is Actually Worth</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/08-forecasting/04-foundation-models.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Part 8 Chapter 4: Do Foundation Models Fail Like Everything Else Does?</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/08-forecasting/05-what-if-scenario-analysis.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Part 8 Chapter 5: What the Grid Actually Faces When These Forecasts Come True</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../book/08-forecasting/06-lv-state-estimation.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">Part 8 Chapter 6: Can Smart-Meter Readings Fill In What the Grid Cannot See</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../about.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">About the Author</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../acronyms.html" class="sidebar-item-text sidebar-link"><span class="chapter-title">List of Acronyms</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">In this chapter</h2>
   
  <ul>
  <li><a href="#the-low-voltage-network" id="toc-the-low-voltage-network" class="nav-link active" data-scroll-target="#the-low-voltage-network">The low-voltage network</a></li>
  <li><a href="#why-that-stopped-being-true" id="toc-why-that-stopped-being-true" class="nav-link" data-scroll-target="#why-that-stopped-being-true">Why that stopped being true</a></li>
  <li><a href="#why-a-meter-alone-cant-show-it" id="toc-why-a-meter-alone-cant-show-it" class="nav-link" data-scroll-target="#why-a-meter-alone-cant-show-it">Why a meter alone can’t show it</a></li>
  <li><a href="#building-and-reading-a-first-network" id="toc-building-and-reading-a-first-network" class="nav-link" data-scroll-target="#building-and-reading-a-first-network">Building and reading a first network</a>
  <ul class="collapse">
  <li><a href="#building-it" id="toc-building-it" class="nav-link" data-scroll-target="#building-it">Building it</a></li>
  <li><a href="#reading-it-back" id="toc-reading-it-back" class="nav-link" data-scroll-target="#reading-it-back">Reading it back</a></li>
  </ul></li>
  <li><a href="#checking-a-feeder-over-time" id="toc-checking-a-feeder-over-time" class="nav-link" data-scroll-target="#checking-a-feeder-over-time">Checking a feeder over time</a></li>
  <li><a href="#where-part-4-goes-from-here" id="toc-where-part-4-goes-from-here" class="nav-link" data-scroll-target="#where-part-4-goes-from-here">Where Part 4 goes from here</a></li>
  <li><a href="#references" id="toc-references" class="nav-link" data-scroll-target="#references">References</a></li>
  </ul>
<div class="toc-actions"><ul><li><a href="https://github.com/sambaiga/ml-energy-disaggregation/edit/main/book/04-network-foundations/01-opendss-lv-modeling.qmd" class="toc-action"><i class="bi bi-github"></i>Edit this page</a></li><li><a href="https://github.com/sambaiga/ml-energy-disaggregation/issues/new" class="toc-action"><i class="bi empty"></i>Report an issue</a></li><li><a href="https://github.com/sambaiga/ml-energy-disaggregation/blob/main/book/04-network-foundations/01-opendss-lv-modeling.qmd" class="toc-action"><i class="bi empty"></i>View source</a></li></ul></div></nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">


<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title d-none d-lg-block"><span class="chapter-title">Chapter 1: Modeling the Low-Voltage Network</span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<p>The preface opened on a feeder that tripped three times in one July, on a street with no history of trouble. The substation reported nothing wrong. What changed had happened behind the meters: a few new <a href="#acronyms_EV">Electric Vehicle (EV)</a> chargers, a dozen rooftop solar installs, a heat wave. The data that would have shown it coming was sitting unread in fifteen-minute meter reads.</p>
<p>Here is the more precise version of that same problem. A smart meter reports active and reactive power at exactly one point: the customer’s connection. It says nothing about the voltage one pole over, whether the phases feeding three houses on the same street are balanced, or how close a transformer is running to its thermal limit. A <a href="#acronyms_DSO">Distribution System Operator (DSO)</a> cannot read any of that off a meter, no matter how many meters it has, because none of it is what a meter measures. This chapter builds the tool this book uses to see it anyway: a real, small low-voltage network, modeled and solved with open-source power-flow software, the same network every later chapter in this part reuses.</p>
<section id="the-low-voltage-network" class="level2">
<h2 class="anchored" data-anchor-id="the-low-voltage-network">The low-voltage network</h2>
<p>Every home and business gets electricity through the same three-tier chain. A power plant generates it. <a href="#acronyms_HV">High Voltage (HV)</a> transmission lines carry it over long distances, hundreds of kilovolts, built for distance, not for reaching individual buildings. A substation steps that down to <a href="#acronyms_MV">Medium Voltage (MV)</a>, typically single-digit to tens of kilovolts, for regional distribution. Finally, a local distribution transformer, often the grey cylinder on a pole or the green cabinet on a street corner, steps <a href="#acronyms_MV">MV</a> down to <a href="#acronyms_LV">Low Voltage (LV)</a>, the 230/400V range a house’s own wiring can actually use. The <strong>low-voltage network</strong> is that last tier: everything from the local transformer to the meter on the wall.</p>
<p>A real feeder branches the way a tree does: one three-phase backbone leaves the transformer, then splits into single-phase taps, called service drops, each reaching one customer, dozens of them on a real feeder. The left side of <a href="#fig-grid-centralized-decentralized" class="quarto-xref">Figure&nbsp;<span>8.1</span></a> shows this chain: power has moved exactly one way for decades, plant to customer, no exceptions.</p>
</section>
<section id="why-that-stopped-being-true" class="level2">
<h2 class="anchored" data-anchor-id="why-that-stopped-being-true">Why that stopped being true</h2>
<p>The right side of the same diagram is what changed. Clean-energy investment reached $1.7 trillion globally in 2023 <span class="citation" data-cites="iea2023investment">[1]</span>, and a growing share of it is landing at the low-voltage tier specifically. Rooftop <a href="#acronyms_PV">Photovoltaic (PV)</a>, home batteries, and <a href="#acronyms_EV">EV</a> charging almost all connect there, not at the transmission or medium-voltage tiers above it <span class="citation" data-cites="bystrom2022distribution">[2]</span>. A household with solar panels is not a passive consumer anymore; on a sunny afternoon it can export power back through the exact feeder that used to only deliver it.</p>
<div id="fig-grid-centralized-decentralized" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-grid-centralized-decentralized-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../../assets/grid-centralized-vs-decentralized.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-grid-centralized-decentralized-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;8.1: The traditional grid moves power one way, plant to customer. A DER-rich low-voltage network moves it both ways.
</figcaption>
</figure>
</div>
<p>That reversal does not strain a feeder in one way. It strains it in three, and each has a distinct signature:</p>
<ul>
<li><strong>Fluctuation.</strong> Solar output rises and falls with the sun, not with demand. A feeder with heavy <a href="#acronyms_PV">PV</a> penetration can see demand drop sharply at midday and ramp back up steeply at sunset, a shape well known enough to have its own name, the duck curve. A <a href="#acronyms_DSO">DSO</a> has to compensate for that swing every single day, and the same variability that produces the swing also makes demand harder to predict, which makes the feeder harder to plan and manage well in advance.</li>
<li><strong>Load growth.</strong> Unmanaged <a href="#acronyms_EV">EV</a> charging can push a feeder’s peak demand up by as much as 64% in some reported cases <span class="citation" data-cites="ucer2020congestion bystrom2022distribution">[2], [3]</span>, and unlike a kettle or a washing machine, a car can draw power for hours at a stretch, stretching out the peak instead of just raising it. Most low-voltage feeders were designed decades before any of this, sized for predictable household demand, not a street where several homes might charge an EV or export rooftop solar at once.</li>
<li><strong>Constraint violations.</strong> Every feeder operates inside three limits: thermal (how much current a line or transformer can carry before it overheats), voltage (how far the actual voltage can drift from nominal), and phase balance (how evenly current is spread across the three phases). Stated as three real, checkable inequalities: <span class="math display">\[
|I_{line}| \le I_{rated}, \qquad V_{min} \le V_{pu} \le V_{max}
\]</span> <span class="math display">\[
\text{VUF} = 100 \times \frac{\max_p |V_p - \bar V|}{\bar V} \le \text{VUF}_{max}
\]</span> where <span class="math inline">\(\bar V = \tfrac{1}{3}\sum_p V_p\)</span> is the average of the three real phase voltages and VUF is the NEMA MG1 §14.35 voltage-unbalance factor, the same “maximum deviation from the average, as a percentage” definition a utility’s own compliance report already uses. Fluctuation and load growth are what push a feeder toward one of these three limits; the limits themselves are what actually gets violated, and a real violation is not just a number out of range, it risks equipment damage, real power losses, a shortened lifespan for feeder assets, and, in the worst case, an outage.</li>
</ul>
</section>
<section id="why-a-meter-alone-cant-show-it" class="level2">
<h2 class="anchored" data-anchor-id="why-a-meter-alone-cant-show-it">Why a meter alone can’t show it</h2>
<p>Given all that, the obvious question is why a <a href="#acronyms_DSO">DSO</a> would not just read the strain off its smart meters. It cannot, and the reason is exact, not a limitation of degree: a meter and a network model answer two different questions. A meter answers “how much power is this customer using right now,” a single Load’s kW and kvar, reported once per interval. A network model answers “what does that demand do to the rest of the feeder,” a question no single meter, or even every meter on the street added together, can answer on its own, because it depends on where each customer sits relative to the others and how the wire between them behaves. Two houses on the same street can report identical, perfectly normal meter readings while one sits at 0.95 pu and the other at 1.08 pu.</p>
<p>The bridge between the two is direct, and it is what the rest of this chapter builds: a meter’s own reading becomes a network model’s input. One customer’s demand becomes one <code>Load</code>’s <code>kW</code>; a whole time series of meter readings becomes what OpenDSS calls a <code>LoadShape</code>, the mechanism Chapter 2 picks up directly. Combine that meter data with the network’s topology, the impedance of every line, the phase each customer connects to, none of which any meter reports, and solving the network answers the harder question. That combination, real meter data plus real topology, is the mechanism the rest of Part 4 reuses.</p>
<div class="ark-concept">
<p><span class="ark-concept-title"><i class="bi bi-info-circle-fill"></i> Key Concept</span></p>
<p>Every voltage number in this book’s Part 4 chapters is reported in <strong>per-unit (pu)</strong>: <span class="math display">\[
V_{pu} = \frac{V_{actual}}{V_{nominal}}
\]</span> the actual voltage divided by the network’s nominal voltage at that point. A bus sitting exactly at nominal reads 1.0 pu, regardless of whether that bus is an 11kV medium-voltage connection or a 230V single-phase house. Per-unit is what makes a voltage reading portable across a network with several different nominal voltages, and it is the scale every diagram in this part uses.</p>
<p>A typical statutory limit allows voltage to drift +10%/-6% from nominal, <span class="math display">\[
0.94 \le V_{pu} \le 1.10,
\]</span> 1.10 pu down to 0.94 pu. Every voltage-compliance chart in this part checks a bus against exactly that band.</p>
</div>
</section>
<section id="building-and-reading-a-first-network" class="level2">
<h2 class="anchored" data-anchor-id="building-and-reading-a-first-network">Building and reading a first network</h2>
<section id="building-it" class="level3">
<h3 class="anchored" data-anchor-id="building-it">Building it</h3>
<p>Every simulation in this part of the book runs on <a href="https://www.epri.com/pages/sa/opendss">OpenDSS</a>, EPRI’s open-source distribution power-flow solver, through <a href="https://github.com/dss-extensions/OpenDSSDirect.py">OpenDSSDirect.py</a> and a small pythonic wrapper this project built around it, <code>ark.dss.Circuit</code> (see the companion notebook for the full interface). It was chosen specifically because it installs and runs identically on macOS, Linux, and Windows: no separate application to install, no Windows-only binding.</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="7772b57d">
<div id="7772b57d" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>Backed by OpenDSSDirect.py, no external OpenDSS install needed on any OS</code></pre>
</div>
</div>
</div>
<p>The network this chapter builds is small on purpose: one 11kV/0.4kV transformer, a three-phase line, and three single-phase houses, one per phase, the same branching shape as the real feeder above, just three customers instead of dozens. The full sequence of commands that builds it, transformer, linecodes, lines, loads, one line at a time, is in the companion notebook; here is the shape of it:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a>circuit.command(<span class="st">"New transformer.LVTR Buses=[sourcebus, A.1.2.3] ..."</span>)</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>circuit.command(<span class="st">"new line.A_B bus1=A.1.2.3 bus2=B.1.2.3 ..."</span>)</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>circuit.command(<span class="st">"new line.B_L1 bus1=B.1 bus2=C.1 ..."</span>)</span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>circuit.command(<span class="st">"new load.Load_1 bus1=C.1 phases=1 kW=7 pf=0.95 ..."</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<p>Once every element is defined, solving the network is one call:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="0f299686">
<div id="0f299686" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>The circuit was solved successfully</code></pre>
</div>
</div>
</div>
<p>A converged solve means OpenDSS found a self-consistent set of voltages and currents across the whole network, the power-flow equivalent of balancing a set of equations. Concretely, one real equation per bus <span class="math inline">\(i\)</span>: <span class="math display">\[
S_i = P_i + jQ_i = V_i \sum_{j} Y_{ij}^{*} V_j^{*}
\]</span> where <span class="math inline">\(V_i\)</span> is bus <span class="math inline">\(i\)</span>’s own complex voltage phasor, <span class="math inline">\(S_i\)</span> is the real and reactive power injected there (positive for a source, negative for a real customer <code>Load</code>), and <span class="math inline">\(Y_{ij}\)</span> is the admittance between buses <span class="math inline">\(i\)</span> and <span class="math inline">\(j\)</span>, built directly from every line’s own real impedance. “Solving” the network means finding the one set of bus voltages <span class="math inline">\(\{V_i\}\)</span> that satisfies every one of these equations at once, given each <code>Load</code>’s own specified demand, the same real nonlinear system every power-flow solver, OpenDSS included, iterates toward rather than solves in closed form.</p>
</section>
<section id="reading-it-back" class="level3">
<h3 class="anchored" data-anchor-id="reading-it-back">Reading it back</h3>
<p>A solved circuit holds more than bus voltages, and <code>Circuit</code> turns every element into a plain Python iterator, no manual bookkeeping required:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="359836e6">
<div id="359836e6" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>Line(name='a_b', bus1='a.1.2.3', bus2='b.1.2.3', phases=3, length=1.0)
Line(name='b_l1', bus1='b.1', bus2='c.1', phases=1, length=0.01)
Line(name='b_l2', bus1='b.2', bus2='d.1', phases=1, length=0.01)
Line(name='b_l3', bus1='b.3', bus2='e.1', phases=1, length=0.01)</code></pre>
</div>
</div>
</div>
<p>Each <code>Line</code>, <code>Load</code>, and <code>Transformer</code> is a small dataclass with the fields a chapter actually needs, <code>bus1</code>, <code>phases</code>, <code>kw</code>, <code>pf</code>, directly as attributes:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="369e5ea6">
<div id="369e5ea6" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>Line a_b connected between buses (a.1.2.3, b.1.2.3) has a length of 1.0 km</code></pre>
</div>
</div>
</div>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="d46445ca">
<div id="d46445ca" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>Power factor of load_1 is 0.95</code></pre>
</div>
</div>
</div>
<p>For anything <code>Circuit</code>’s dataclasses don’t model, <code>circuit.command</code> doubles as a query, the same escape hatch OpenDSS scripting always offers, and iteration combines naturally with it, no different from looping over any other Python collection:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="37141e33">
<div id="37141e33" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>1</code></pre>
</div>
</div>
</div>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="7b4d8ac2">
<div id="7b4d8ac2" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>{'a_b': 1.0, 'b_l1': 0.01, 'b_l2': 0.01, 'b_l3': 0.01}
{'a_b': 0.41718508492699036, 'b_l1': 0.012266686069033313, 'b_l2': 0.008896571764394139, 'b_l3': 0.01617004814549182}</code></pre>
</div>
</div>
</div>
<p>The same iterate-and-read pattern produces a power table for any element type, one row per phase, not a flat list to index into by hand:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="d5eeeca4">
<div id="d5eeeca4" class="cell">
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">phase</th>
<th data-quarto-table-cell-role="th">p_kw</th>
<th data-quarto-table-cell-role="th">q_kvar</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0</th>
<td>load_1</td>
<td>1</td>
<td>6.999709</td>
<td>2.300433</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1</th>
<td>load_2</td>
<td>1</td>
<td>6.000045</td>
<td>1.972135</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2</th>
<td>load_3</td>
<td>1</td>
<td>7.999260</td>
<td>2.629204</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</div>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="05148efe">
<div id="05148efe" class="cell">
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">phase</th>
<th data-quarto-table-cell-role="th">p_kw</th>
<th data-quarto-table-cell-role="th">q_kvar</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0</th>
<td>lvtr</td>
<td>1</td>
<td>6.508937</td>
<td>2.526754</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1</th>
<td>lvtr</td>
<td>2</td>
<td>7.359244</td>
<td>1.775980</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2</th>
<td>lvtr</td>
<td>3</td>
<td>7.584264</td>
<td>2.887739</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</div>
<p>Not everything is wrapped yet. Per-phase current isn’t, so this is a good place to reach for <code>circuit.dss</code>, the full native OpenDSSDirect.py API, unwrapped, one property away:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="8283e121">
<div id="8283e121" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>Current of the transformer Transformer.lvtr:
phase 1 current = 1.099 A
phase 2 current = 1.192 A
phase 3 current = 1.278 A</code></pre>
</div>
</div>
</div>
<p>And the per-unit voltage at every bus, the number the concept box above just defined, is a DataFrame away:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="b517c96d">
<div id="b517c96d" class="cell">
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">bus</th>
<th data-quarto-table-cell-role="th">phase</th>
<th data-quarto-table-cell-role="th">vmag_pu</th>
<th data-quarto-table-cell-role="th">vangle_deg</th>
<th data-quarto-table-cell-role="th">kv_base</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0</th>
<td>sourcebus</td>
<td>1</td>
<td>0.999994</td>
<td>-0.000490</td>
<td>6.350853</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1</th>
<td>sourcebus</td>
<td>2</td>
<td>0.999995</td>
<td>-120.000577</td>
<td>6.350853</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2</th>
<td>sourcebus</td>
<td>3</td>
<td>0.999993</td>
<td>119.999428</td>
<td>6.350853</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">3</th>
<td>a</td>
<td>1</td>
<td>0.999271</td>
<td>-30.123428</td>
<td>0.230940</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">4</th>
<td>a</td>
<td>2</td>
<td>0.999387</td>
<td>-150.105326</td>
<td>0.230940</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</div>
<p>Every house here sits comfortably inside the 0.94-1.10 pu band. Reading a table of numbers is one way to check that; seeing the network is another, and it is usually the faster one. Everything above, in one diagram, colored by exactly that compliance band:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="3042acef">
<div id="3042acef" class="cell">
<div class="cell-output cell-output-display">
<div>
<figure class="figure">
<p><img src="01-opendss-lv-modeling_files/figure-html/01-opendss-lv-modeling-code-cell-23-output-1.svg" class="img-fluid figure-img"></p>
</figure>
</div>
</div>
</div>
</div>
<p>Green means comfortably compliant, amber means close to a limit, red means a real violation, the same three-way status this book’s later Part 4 chapters use to talk about a feeder’s health.</p>
<div class="ark-mistake">
<p><span class="ark-mistake-title"><i class="bi bi-bug-fill"></i> Common Mistake</span></p>
<p>Treating one solved snapshot as a verdict on a feeder’s health. Every solve above ran at one instant, one particular combination of demand across the network. A feeder that is comfortably compliant at that instant can still drift outside its limits at a different time of day or a different season, exactly the fluctuation the duck curve describes above. Checking a feeder properly means solving it across a range of realistic conditions, not once.</p>
</div>
</section>
</section>
<section id="checking-a-feeder-over-time" class="level2">
<h2 class="anchored" data-anchor-id="checking-a-feeder-over-time">Checking a feeder over time</h2>
<p>Here is what checking several conditions actually looks like, using the same network expanded to six houses and a real annual load-duration curve: peak demand for 1650 hours a year, 67% of peak for 4280 hours, 33% of peak for the remaining 2830. <code>evaluate_loading_levels</code> rebuilds the circuit fresh at each level, and <code>plot_voltage_compliance</code> shades the compliant band directly on the chart rather than leaving the comparison to the reader:</p>
<p>Building the expanded network reuses the exact same <code>circuit.command(...)</code> calls as above, just continued further:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="c23dd734">
<div id="c23dd734" class="cell">
<div class="cell-output cell-output-display">
<div>
<figure class="figure">
<p><img src="01-opendss-lv-modeling_files/figure-html/01-opendss-lv-modeling-code-cell-31-output-1.svg" class="img-fluid figure-img"></p>
</figure>
</div>
</div>
</div>
</div>
<p>At peak demand, the total annual energy lost to line resistance across the three loading levels:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="d2b3277c">
<div id="d2b3277c" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>E1.1: total annual energy losses (expanded network) = 10293.1 kWh</code></pre>
</div>
</div>
</div>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="3b870b32">
<div id="3b870b32" class="cell">
<div class="cell-output cell-output-stdout">
<pre><code>Base 3-house network's peak-loading losses (Section 3 above) = 0.455 kW
Expanded 6-house network's peak-loading losses = 2.737 kW
Higher: the new branch through bus F carries 24 kW of additional peak demand, and that current also flows through the shared line A_B on its way from the transformer, which is where line losses (I^2*R) come from.</code></pre>
</div>
</div>
</div>
<p>And the payoff, every house’s voltage at every loading level, on one chart:</p>
<div class="quarto-embed-nb-cell" data-notebook="/home/runner/work/ml-energy-disaggregation/ml-energy-disaggregation/book/04-network-foundations/01-opendss-lv-modeling-code.ipynb" data-notebook-title="Mastering the Fundamentals: A Guide to OpenDSS-LV Modeling" data-notebook-cellid="5498f72a">
<div id="5498f72a" class="cell">
<div class="cell-output cell-output-display">

   
       <meta charset="UTF-8">
       <style> html, body { margin: 0; padding: 0; } </style>
       <script type="text/javascript" data-lets-plot-script="library" src="https://cdn.jsdelivr.net/gh/JetBrains/lets-plot@v4.11.0/js-package/distr/lets-plot.min.js"></script>
   
   
          <div id="uSF5Gt"></div>
   <script type="text/javascript" data-lets-plot-script="plot">
   
   (function() {
   // ----------
   
   const forceImmediateRender = false;
   const responsive = false;
   
   let sizing = {
       width_mode: "MIN",
       height_mode: "SCALED",
       width: null, 
       height: null 
   };
   
   const preferredWidth = document.body.dataset.letsPlotPreferredWidth;
   if (preferredWidth !== undefined) {
       sizing = {
           width_mode: 'FIXED',
           height_mode: 'SCALED',
           width: parseFloat(preferredWidth)
       };
   }
   
   const containerDiv = document.getElementById("uSF5Gt");
   let fig = null;
   
   function renderPlot() {
       if (fig === null) {
           const plotSpec = {
"mapping":{
},
"data_meta":{
},
"ggtitle":{
"text":"E1.2: house voltages by loading level (no PV)"
},
"guides":{
"x":{
"title":"Loading level"
},
"y":{
"title":"Voltage (pu)"
},
"color":{
"title":"House bus"
}
},
"theme":{
"text":{
"color":"#2d2d2d",
"family":"'Libre Franklin', 'Segoe UI', Roboto, Helvetica, Arial, sans-serif",
"size":12.0,
"blank":false
},
"axis_title_x":{
"face":"bold",
"size":14.0,
"margin":[10.0,0.0,0.0,0.0],
"blank":false
},
"axis_title_y":{
"face":"bold",
"size":14.0,
"margin":[0.0,10.0,0.0,0.0],
"blank":false
},
"axis_text_x":{
"color":"#666666",
"angle":0.0,
"hjust":0.5,
"margin":[8.0,0.0,0.0,0.0],
"blank":false
},
"axis_text_y":{
"color":"#666666",
"margin":[0.0,0.0,0.0,8.0],
"blank":false
},
"axis_ticks":{
"color":"#bbbbbb",
"size":0.75,
"blank":false
},
"axis_line":{
"color":"#bbbbbb",
"size":1.0,
"blank":false
},
"legend_background":{
"blank":true
},
"legend_text":{
"size":12.0,
"blank":false
},
"legend_title":{
"face":"bold",
"size":14.0,
"blank":false
},
"legend_position":"top",
"legend_spacing":10.0,
"legend_key":{
"blank":true
},
"panel_background":{
"blank":true
},
"panel_border":{
"blank":true
},
"panel_grid_minor":{
"blank":true
},
"panel_grid_major_x":{
"blank":true
},
"panel_grid_major_y":{
"blank":true
},
"plot_background":{
"blank":true
},
"plot_title":{
"color":"#333333",
"face":"bold",
"size":19.0,
"hjust":0.0,
"margin":[0.0,0.0,6.0,0.0],
"blank":false
},
"plot_subtitle":{
"color":"#6b6b6b",
"size":16.0,
"hjust":0.0,
"margin":[0.0,0.0,18.0,0.0],
"blank":false
},
"plot_caption":{
"color":"#999999",
"face":"italic",
"size":9.0,
"hjust":1.0,
"margin":[12.0,0.0,0.0,0.0],
"blank":false
},
"plot_margin":[16.0,16.0,10.0,10.0],
"strip_background":{
"blank":true
},
"strip_text":{
"family":"'Libre Franklin', 'Segoe UI', Roboto, Helvetica, Arial, sans-serif",
"face":"bold",
"size":12.0,
"hjust":0.0,
"blank":false
}
},
"ggsize":{
"width":560.0,
"height":380.0
},
"kind":"plot",
"scales":[{
"aesthetic":"color",
"breaks":["c","d","e","f","g","h","j"],
"values":["#0369A1","#EA580C","#059669","#DC2626","#8B5CF6","#FF777C","#10B981"]
}],
"layers":[{
"geom":"rect",
"data":{
"xmin":[-0.5],
"xmax":[2.5],
"ymin":[0.94],
"ymax":[1.1]
},
"mapping":{
"xmin":"xmin",
"xmax":"xmax",
"ymin":"ymin",
"ymax":"ymax"
},
"inherit_aes":false,
"data_meta":{
"series_annotations":[{
"type":"float",
"column":"xmin"
},{
"type":"float",
"column":"xmax"
},{
"type":"float",
"column":"ymin"
},{
"type":"float",
"column":"ymax"
}]
},
"fill":"#059669",
"alpha":0.12
},{
"geom":"hline",
"mapping":{
},
"data_meta":{
},
"yintercept":1.1,
"linetype":"dashed",
"color":"#DC2626",
"size":0.7,
"data":{
}
},{
"geom":"hline",
"mapping":{
},
"data_meta":{
},
"yintercept":0.94,
"linetype":"dashed",
"color":"#DC2626",
"size":0.7,
"data":{
}
},{
"geom":"line",
"data":{
"level":["Peak","Peak","Peak","Peak","Peak","Peak","Medium","Medium","Medium","Medium","Medium","Medium","Minimum","Minimum","Minimum","Minimum","Minimum","Minimum"],
"bus":["c","d","e","g","h","j","c","d","e","g","h","j","c","d","e","g","h","j"],
"vmag_pu":[0.9571592728946543,0.9521566106607258,0.945068765543831,0.9387130729321876,0.9218879119849985,0.9197032454997083,0.9717963272189234,0.9687313885059701,0.9641820745447053,0.9596789790741136,0.9490405655289195,0.9477288978502981,0.9863471724898133,0.9849602090738973,0.9828064464160042,0.9804942258449227,0.9755299650897282,0.9749461489360611]
},
"mapping":{
"x":"level",
"y":"vmag_pu",
"color":"bus",
"group":"bus"
},
"data_meta":{
"series_annotations":[{
"type":"float",
"column":"load_fraction"
},{
"type":"float",
"column":"vmag_pu"
},{
"type":"str",
"factor_levels":["Peak","Medium","Minimum"],
"column":"level"
},{
"type":"str",
"column":"bus",
"factor_levels":["c","d","e","g","h","j"]
}]
},
"size":1.0
},{
"geom":"point",
"data":{
"level":["Peak","Peak","Peak","Peak","Peak","Peak","Medium","Medium","Medium","Medium","Medium","Medium","Minimum","Minimum","Minimum","Minimum","Minimum","Minimum"],
"bus":["c","d","e","g","h","j","c","d","e","g","h","j","c","d","e","g","h","j"],
"vmag_pu":[0.9571592728946543,0.9521566106607258,0.945068765543831,0.9387130729321876,0.9218879119849985,0.9197032454997083,0.9717963272189234,0.9687313885059701,0.9641820745447053,0.9596789790741136,0.9490405655289195,0.9477288978502981,0.9863471724898133,0.9849602090738973,0.9828064464160042,0.9804942258449227,0.9755299650897282,0.9749461489360611]
},
"mapping":{
"x":"level",
"y":"vmag_pu",
"color":"bus"
},
"data_meta":{
"series_annotations":[{
"type":"float",
"column":"load_fraction"
},{
"type":"float",
"column":"vmag_pu"
},{
"type":"str",
"factor_levels":["Peak","Medium","Minimum"],
"column":"level"
},{
"type":"str",
"column":"bus",
"factor_levels":["c","d","e","g","h","j"]
}]
},
"size":6.0
}],
"metainfo_list":[],
"spec_id":"1"
};
           fig = LetsPlot.buildPlotFromProcessedSpecs(plotSpec, containerDiv, sizing);
       } else {
           fig.updateView({});
       }
   }
   
   const renderImmediately = 
       forceImmediateRender || (
           sizing.width_mode === 'FIXED' && 
           (sizing.height_mode === 'FIXED' || sizing.height_mode === 'SCALED')
       );
   
   if (renderImmediately) {
       renderPlot();
   }
   
   if (!renderImmediately || responsive) {
       // Set up observer for initial sizing or continuous monitoring
       var observer = new ResizeObserver(function(entries) {
           for (let entry of entries) {
               if (entry.contentBoxSize && 
                   entry.contentBoxSize[0].inlineSize > 0) {
                   if (!responsive && observer) {
                       observer.disconnect();
                       observer = null;
                   }
                   renderPlot();
                   if (!responsive) {
                       break;
                   }
               }
           }
       });
       
       observer.observe(containerDiv);
   }
   
   // ----------
   })();
   
   </script>
   

</div>
</div>
</div>
<p>Every point stays inside the compliant band here, at every loading level. That will not stay true once solar joins the picture, which is exactly where the companion notebook’s own exercises pick up: adding PV to three of these houses and re-running this same check. Worth working through directly rather than reading about secondhand, and the direct subject of Chapter 2.</p>
<p>Monitors, meters, and OpenDSS’s own <code>export</code> command round out what the engine can report, time-series voltage/current/power logging attached directly to an element, without needing <code>Circuit</code> to wrap them. The companion notebook’s own Section 5 covers them in full; they’re lower-value for this chapter’s purposes than the results above, but worth knowing they exist.</p>
</section>
<section id="where-part-4-goes-from-here" class="level2">
<h2 class="anchored" data-anchor-id="where-part-4-goes-from-here">Where Part 4 goes from here</h2>
<p>This chapter built what every later chapter in this part reuses: a real, solvable low-voltage network, the vocabulary, per-unit voltage and the three constraints, to judge its health, and the full <code>ark.dss.Circuit</code> toolkit for reading a solved circuit back out. Chapter 2 picks up the very next question this chapter’s own mistake box raises: not one snapshot, but a real year of smart-meter data driving a real time-series simulation, plus how <a href="#acronyms_PV">PV</a>, storage, and inverter controls like Volt-Watt change the answer.</p>
<p>Chapter 3 completes this part’s own foundation, recovering which phase a customer is actually connected to from nothing but voltage patterns, a real, common gap in utility records.</p>
<p>This network model is what every later part in this book builds on: Part 5 groups customers and feeders by how they actually behave, not just how they are labeled; Part 6 turns that grouping into a real ranking and recommendation problem; Part 7 catches a compliance problem, or a meter reporting bad data, as it happens rather than after a complaint call; and Part 8’s own forecasts eventually become the input to exactly the kind of power-flow check this chapter just ran, testing grid health under forecasted <a href="#acronyms_DER">Distributed Energy Resources (DER)</a> growth rather than today’s snapshot.</p>
<p>Each one runs on the same tools introduced here: <code>ark.dss.Circuit</code> to build, solve, and read a network, and the same per-unit, three-constraint vocabulary to judge what the solve returns.</p>
</section>
<section id="references" class="level2">
<h2 class="anchored" data-anchor-id="references">References</h2>
<div id="refs" class="references csl-bib-body" data-entry-spacing="0" role="list" style="display: none">
<div id="ref-iea2023investment" class="csl-entry" role="listitem">
<div class="csl-left-margin">[1] </div><div class="csl-right-inline">International Energy Agency, <em>World energy investment 2023</em>. Paris: IEA, 2023. Available: <a href="https://www.iea.org/reports/world-energy-investment-2023">https://www.iea.org/reports/world-energy-investment-2023</a></div>
</div>
<div id="ref-bystrom2022distribution" class="csl-entry" role="listitem">
<div class="csl-left-margin">[2] </div><div class="csl-right-inline">O. Bystrom, <span>“Next-generation distribution planning: How do we capture the value of distributed energy resources?”</span> <em>IEEE Power and Energy Magazine</em>, vol. 20, no. 2, pp. 32–38, 2022, doi: <a href="https://doi.org/10.1109/MPE.2021.3134146">10.1109/MPE.2021.3134146</a>.</div>
</div>
<div id="ref-ucer2020congestion" class="csl-entry" role="listitem">
<div class="csl-left-margin">[3] </div><div class="csl-right-inline">E. Ucer, M. Kisacikoglu, A. Gurbuz, S. Rahman, and M. Yuksel, <span>“A machine learning approach for understanding power distribution system congestion,”</span> in <em>2020 IEEE energy conversion congress and exposition (ECCE)</em>, 2020, pp. 1977–1983. doi: <a href="https://doi.org/10.1109/ECCE44975.2020.9236353">10.1109/ECCE44975.2020.9236353</a>.</div>
</div>
</div>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    // Ensure there is a toggle, if there isn't float one in the top right
    if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
      const a = window.document.createElement('a');
      a.classList.add('top-right');
      a.classList.add('quarto-color-scheme-toggle');
      a.href = "";
      a.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
      const i = window.document.createElement("i");
      i.classList.add('bi');
      a.appendChild(i);
      window.document.body.appendChild(a);
    }
    setColorSchemeToggle(hasAlternateSentinel())
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/sambaiga\.github\.io\/ml-energy-disaggregation\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
<nav class="page-navigation">
  <div class="nav-page nav-page-previous">
      <a href="../../book/03-disaggregation/04-multi-task-low-frequency.html" class="pagination-link" aria-label="Chapter 4: Multi-Task Deep Learning at Low Frequency">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-title">Chapter 4: Multi-Task Deep Learning at Low Frequency</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../../book/04-network-foundations/02-timeseries-der-modeling.html" class="pagination-link" aria-label="Chapter 2: Time-Series Simulation and DER Modeling">
        <span class="nav-page-text"><span class="chapter-title">Chapter 2: Time-Series Simulation and DER Modeling</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p><span class="faux-block">© 2025–2026 <a href="https://sambaiga.github.io/">Anthony Faustine</a></span> <span class="faux-block">Code licensed under <a href="https://www.apache.org/licenses/LICENSE-2.0">Apache 2.0</a></span></p>
</div>   
    <div class="nav-footer-center">
<div class="footer-social">
<p><a href="mailto:sambaiga@gmail.com" title="Email"><i class="bi bi-envelope-at-fill"></i></a> <a href="https://github.com/sambaiga" title="GitHub"><i class="bi bi-github"></i></a> <a href="https://www.linkedin.com/in/sambaiga" title="LinkedIn"><i class="bi bi-linkedin"></i></a></p>
</div>
<div class="toc-actions d-sm-block d-md-none"><ul><li><a href="https://github.com/sambaiga/ml-energy-disaggregation/edit/main/book/04-network-foundations/01-opendss-lv-modeling.qmd" class="toc-action"><i class="bi bi-github"></i>Edit this page</a></li><li><a href="https://github.com/sambaiga/ml-energy-disaggregation/issues/new" class="toc-action"><i class="bi empty"></i>Report an issue</a></li><li><a href="https://github.com/sambaiga/ml-energy-disaggregation/blob/main/book/04-network-foundations/01-opendss-lv-modeling.qmd" class="toc-action"><i class="bi empty"></i>View source</a></li></ul></div></div>
    <div class="nav-footer-right">
<p><span class="faux-block">Made with <a href="https://quarto.org">Quarto</a></span> <span class="faux-block"><a href="https://github.com/sambaiga/ml-energy-disaggregation"><i class="bi bi-github"></i> View source</a></span></p>
</div>
  </div>
</footer>




</body></html>